# Malzeme Listesi ve Maliyet Analizi

Sac fiyatı: **43.8 TL/kg** (kg bazında)
Fire: ÷0.95 (%5) — Flanş: 3cm pay — Kenet: 2cm pay (dikdörtgen kanal)

1. Spiro Boru → Ã710mm L:14m → 1 adet → 32.87 m² → 206.43 kg → 9041.63 TL
2. Spiro Boru → Ã630mm L:4m → 1 adet → 8.33 m² → 52.33 kg → 2292.05 TL
3. Spiro Boru → Ã560mm L:3m → 1 adet → 5.56 m² → 26.17 kg → 1146.25 TL
4. Spiro Boru → Ã400mm L:1m → 1 adet → 1.32 m² → 6.23 kg → 272.87 TL
5. Yuvarlak Sapka → Ã400mm → 1 adet → 0 m² → 0 kg → 0 TL
6. Yuvarlak Reduksiyon → Buyuk Cap:710 Kucuk Cap:630 Boy:30 → 1 adet → 0.67 m² → 4.21 kg → 184.4 TL
7. Yuvarlak Reduksiyon → Buyuk Cap:630 Kucuk Cap:560 Boy:30 → 1 adet → 0.59 m² → 3.73 kg → 163.37 TL
8. Yuvarlak Reduksiyon → Buyuk Cap:560 Kucuk Cap:400 Boy:30 → 1 adet → 0.49 m² → 2.32 kg → 101.62 TL
9. Yuvarlak Istavroz → Ana Cap:710 Kol Capi:400 Ana Boy:50 Kol Boyu:50 → 1 adet → 2.64 m² → 16.55 kg → 724.89 TL
10. Yuvarlak Istavroz → Ana Cap:630 Kol Capi:400 Ana Boy:50 Kol Boyu:50 → 1 adet → 2.5 m² → 15.67 kg → 686.35 TL
11. Yuvarlak Istavroz → Ana Cap:560 Kol Capi:400 Ana Boy:50 Kol Boyu:50 → 1 adet → 2.37 m² → 11.18 kg → 489.68 TL
12. Yuvarlak Istavroz → Ana Cap:400 Kol Capi:400 Ana Boy:50 Kol Boyu:50 → 1 adet → 2.09 m² → 9.86 kg → 431.87 TL
13. Kortapa → Ã400mm → 1 adet → 0.2 m² → 0.93 kg → 40.73 TL
14. Spiro Boru → Ã630mm L:15m → 1 adet → 31.25 m² → 196.25 kg → 8595.75 TL
15. Spiro Boru → Ã600mm L:7m → 1 adet → 13.89 m² → 87.22 kg → 3820.24 TL
16. Spiro Boru → Ã560mm L:6m → 1 adet → 11.11 m² → 52.33 kg → 2292.05 TL
17. Spiro Boru → Ã450mm L:5m → 1 adet → 7.44 m² → 35.05 kg → 1535.19 TL
18. Spiro Boru → Ã315mm L:3m → 1 adet → 3.12 m² → 14.72 kg → 644.74 TL
19. Yuvarlak Reduksiyon → Buyuk Cap:630 Kucuk Cap:610 Boy:30 → 1 adet → 0.62 m² → 3.86 kg → 169.07 TL
20. Yuvarlak Reduksiyon → Buyuk Cap:600 Kucuk Cap:560 Boy:30 → 1 adet → 0.58 m² → 3.62 kg → 158.56 TL
21. Yuvarlak Reduksiyon → Buyuk Cap:560 Kucuk Cap:450 Boy:30 → 1 adet → 0.51 m² → 2.4 kg → 105.12 TL
22. Yuvarlak Reduksiyon → Buyuk Cap:450 Kucuk Cap:315 Boy:30 → 1 adet → 0.39 m² → 1.83 kg → 80.15 TL
23. Yuvarlak Dirsek → Ã630mm → 1 adet → 3.26 m² → 20.51 kg → 898.34 TL
24. Yuvarlak Dirsek → Ã315mm → 1 adet → 0.85 m² → 3.99 kg → 174.76 TL
25. Yuvarlak T → Ana Cap:630 Kol Capi:280 Ana Boy:50 Kol Boyu:30 → 1 adet → 1.32 m² → 8.29 kg → 363.1 TL
26. Yuvarlak T → Ana Cap:600 Kol Capi:400 Ana Boy:50 Kol Boyu:30 → 1 adet → 1.39 m² → 8.72 kg → 381.94 TL
27. Yuvarlak T → Ana Cap:560 Kol Capi:400 Ana Boy:50 Kol Boyu:30 → 1 adet → 1.32 m² → 6.23 kg → 272.87 TL
28. Yuvarlak T → Ana Cap:450 Kol Capi:400 Ana Boy:50 Kol Boyu:30 → 1 adet → 1.14 m² → 5.37 kg → 235.21 TL
29. Spiro Boru → Ã560mm L:4m → 1 adet → 7.41 m² → 34.89 kg → 1528.18 TL
30. Spiro Boru → Ã400mm L:5m → 1 adet → 6.61 m² → 31.15 kg → 1364.37 TL
31. Yuvarlak Dirsek → Ã400mm → 1 adet → 1.35 m² → 6.34 kg → 277.69 TL
32. Yuvarlak Reduksiyon → Buyuk Cap:560 Kucuk Cap:400 Boy:50 → 1 adet → 0.8 m² → 3.79 kg → 166 TL
33. Yuvarlak T → Ana Cap:560 Kol Capi:400 Ana Boy:50 Kol Boyu:30 → 1 adet → 1.32 m² → 6.23 kg → 272.87 TL
34. Spiro Boru → Ã710mm L:14m → 1 adet → 32.87 m² → 206.43 kg → 9041.63 TL
35. Spiro Boru → Ã630mm L:3m → 1 adet → 6.25 m² → 39.25 kg → 1719.15 TL
36. Spiro Boru → Ã560mm L:6m → 1 adet → 11.11 m² → 52.33 kg → 2292.05 TL
37. Kortapa → Ã400mm → 1 adet → 0.2 m² → 0.93 kg → 40.73 TL
38. Yuvarlak Istavroz → Ana Cap:710 Kol Capi:400 Ana Boy:50 Kol Boyu:50 → 1 adet → 2.64 m² → 16.55 kg → 724.89 TL
39. Yuvarlak Istavroz → Ana Cap:630 Kol Capi:400 Ana Boy:50 Kol Boyu:50 → 1 adet → 2.5 m² → 15.67 kg → 686.35 TL
40. Yuvarlak Istavroz → Ana Cap:560 Kol Capi:400 Ana Boy:50 Kol Boyu:50 → 1 adet → 2.37 m² → 11.18 kg → 489.68 TL
41. Yuvarlak Istavroz → Ana Cap:560 Kol Capi:400 Ana Boy:50 Kol Boyu:50 → 1 adet → 2.37 m² → 11.18 kg → 489.68 TL
42. Spiro Boru → Ã1125mm L:16m → 1 adet → 59.52 m² → 373.82 kg → 16373.32 TL
43. Spiro Boru → Ã900mm L:2m → 1 adet → 5.95 m² → 37.38 kg → 1637.24 TL
44. Spiro Boru → Ã710mm L:4m → 1 adet → 9.39 m² → 58.98 kg → 2583.32 TL
45. Spiro Boru → Ã600mm L:1m → 1 adet → 1.98 m² → 12.46 kg → 545.75 TL
46. Yuvarlak Reduksiyon → Buyuk Cap:1125 Kucuk Cap:900 Boy:80 → 1 adet → 2.7 m² → 16.99 kg → 744.16 TL
47. Yuvarlak Reduksiyon → Buyuk Cap:900 Kucuk Cap:710 Boy:80 → 1 adet → 2.14 m² → 13.47 kg → 589.99 TL
48. Yuvarlak Dirsek → Ã710mm → 1 adet → 4.12 m² → 25.89 kg → 1133.98 TL
49. Yuvarlak T → Ana Cap:900 Kol Capi:600 Ana Boy:80 Kol Boyu:50 → 1 adet → 3.37 m² → 21.18 kg → 927.68 TL
50. Yuvarlak Manson → Ã1125mm L:30cm → 4 adet → 4.33 m² → 27.16 kg → 1189.61 TL
51. Yuvarlak Manson → Ã710mm L:30cm → 8 adet → 5.46 m² → 34.32 kg → 1503.22 TL
52. Yuvarlak Manson → Ã630mm L:30cm → 4 adet → 2.42 m² → 15.2 kg → 665.76 TL
53. Yuvarlak Manson → Ã600mm L:30cm → 2 adet → 1.15 m² → 7.24 kg → 317.11 TL
54. Yuvarlak Manson → Ã560mm L:30cm → 3 adet → 1.62 m² → 7.62 kg → 333.76 TL
55. Yuvarlak Manson → Ã450mm L:30cm → 1 adet → 0.43 m² → 2.04 kg → 89.35 TL
56. Yuvarlak Kelepce → Ã1125mm → 6 adet → 3.25 m² → 20.4 kg → 893.52 TL
57. Yuvarlak Kelepce → Ã900mm → 1 adet → 0.43 m² → 2.72 kg → 119.14 TL
58. Yuvarlak Kelepce → Ã710mm → 10 adet → 3.41 m² → 21.4 kg → 937.32 TL
59. Yuvarlak Kelepce → Ã630mm → 6 adet → 1.82 m² → 11.4 kg → 499.32 TL
60. Yuvarlak Kelepce → Ã600mm → 4 adet → 1.16 m² → 7.24 kg → 317.11 TL
61. Yuvarlak Kelepce → Ã560mm → 10 adet → 2.69 m² → 12.7 kg → 556.26 TL
62. Yuvarlak Kelepce → Ã450mm → 2 adet → 0.43 m² → 2.04 kg → 89.35 TL
63. Yuvarlak Kelepce → Ã400mm → 3 adet → 0.58 m² → 2.73 kg → 119.57 TL
64. Yuvarlak Kelepce → Ã315mm → 1 adet → 0.15 m² → 0.71 kg → 31.1 TL

---
## TOPLAM

- Toplam kesilen alan: **334.16 m²**
- Toplam ağırlık: **1977.01 kg**
- Birim fiyat: **43.8 TL/kg**
- **Genel Toplam: 86593.04 TL**

